@prefix bmotif: <https://nrel.gov/BuildingMOTIF#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix components: <urn:ashrae/g36/components/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix vav41: <urn:ashrae/g36/4.1/vav-cooling-only/> .
@prefix : <urn:ashrae/g36/4.8/sz-vav-ahu/> .

:sz-vav-ahu a sh:NodeShape, owl:Class, bmotif:System_Specification ;
    sh:class brick:AHU ;
    sh:property [
        sh:path brick:hasPart ;
        sh:qualifiedValueShape [ sh:node :sa-fan ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Supply_Air_Temperature_Sensor ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    # outside air temp
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Outside_Air_Temperature_Sensor ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    # mixed air temp
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Mixed_Air_Temperature_Sensor ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    # return air temp
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Return_Air_Temperature_Sensor ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    # outside air damper
    sh:property [
        sh:path brick:hasPart ;
        sh:qualifiedValueShape [
            sh:class brick:Outside_Damper ;
            sh:property [
                sh:path brick:hasPoint ;
                sh:qualifiedValueShape [ sh:class brick:Damper_Position_Command ] ;
                sh:qualifiedMinCount 1 ;
                sh:qualifiedMaxCount 1 ;
            ] ;
        ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    # differential filter pressure
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Filter_Differential_Pressure_Sensor ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;

    sh:node components:clg-signal, components:htg-signal, vav41:zone-temperature, vav41:occupancy-sensor, vav41:zone-co2-level ;
    bmotif:domain bmotif:HVAC ;
.

:sa-fan a sh:NodeShape, owl:Class ;
    sh:class brick:Supply_Fan ;
    sh:property [
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
        sh:qualifiedValueShape [ sh:class brick:Frequency_Command ] ;
        sh:path brick:hasPoint ;
    ] ;
    sh:property [
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
        sh:qualifiedValueShape [ sh:class brick:Start_Stop_Command ] ;
        sh:path brick:hasPoint ;
    ] ;
    sh:property [
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
        sh:qualifiedValueShape [ sh:class brick:Fan_Status ] ;
        sh:path brick:hasPoint ;
    ] ;
.


:zone-temperature a sh:NodeShape, owl:Class ;
    sh:class brick:Zone_Temperature_Sensor ;
    sh:property [
        sh:minCount 1;
        sh:maxCount 1;
        sh:path brick:hasUnit ;
    ] ;
.


:oa-ra-damper a sh:NodeShape, owl:Class ;
    sh:class brick:Damper ;
    sh:property [
        sh:qualifiedMinCount 1;
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Damper_Position_Command ] ;
    ] ;
.
